> **来源**:`小系统空调负荷、送排风、排烟计算公式.docx`(交付件,二进制;Git 中只能整体覆盖,不便 diff)
> **本文件**:正文 Markdown 副本 —— 由 `tools/docx2md/docx_to_markdown.py` 自动提取,供检索、评审与逐行 diff。
> **注意**:本文件是**派生件**,改正文请改 docx 后重新提取;表格以首行作表头,列表统一为 `- `(自动编号的序号以 docx 为准);图片/页眉页脚/批注不提取。
> **结构说明**:源文档未使用标题样式(全为 Normal 段落),本副本用 `--auto-headings` 把**标签式行**(短、以冒号结尾、不含分号句号)提升为 `###` 小标题,便于导航;**正文一字未改**。
> **源文件指纹**:SHA256 `fedcaf7432913b6cb359faef7fbdc7e46ac28c8c72a00c3622022428f0000bdd`(91,625 字节)
> **重新生成**:`python tools/docx2md/docx_to_markdown.py "小系统空调负荷、送排风、排烟计算公式.docx" "docs/小系统计算公式-空调负荷送排风排烟.md" --auto-headings --toc`

## 目录

- [露点饱和空气含湿量（g/kg）：](#露点饱和空气含湿量gkg)
- [新风饱和空气含湿量g/kg：](#新风饱和空气含湿量gkg)
- [新风饱和空气含湿量g/kg：](#新风饱和空气含湿量gkg-2)

**全空气一次回风系统**

**用来计算多个弱电房间或多个强电房间的空调冷负荷，一个全空气一次回风系统负责多个房间，计算时需提取多个房间的参数**

**一、首先定义以下参数：**

E4为夏季空调室外计算干球温度(℃)，直接从项目信息中获取

E5为夏季空调室外计算湿球温度(℃)，直接从项目信息中获取

E7为管理用房室内计算干球温度(℃)，默认为27，用户可修改

N4为送风温差（℃），默认为10，用户可修改

E9为管道温升（℃），默认为1.5，用户可修改

C27为房间面积(m2)，从模型空间属性中获取，会有多个房间

D27为房间高度(m)，从模型空间属性中获取，会有多个房间

E27为与土壤接触外墙长度（m），提供按钮，点击按钮后由用户选取墙体，可选取多个墙体，自动获取墙体属性的长度值之和，总长度赋值给E27，默认为0，

F27为与土壤接触屋顶面积（m2），默认值与C27相同，用户可修改

A21为照明指标（W/m2），默认为8，用户可修改

G27为房间设备冷负荷(w)，默认为1000，用户可修改

I27为房间预测人数(m)，默认为0，用户可修改

P27为房间换气次数，默认为6，用户可修改

A17为壁面单位面积产湿量g/m2 h，默认为2，用户可修改

**二、中间参数计算如下：**

- 照明冷负荷 （w）：H27=A21*C27

- 人员冷负荷（w）：J27==134*I27

- 人员湿负荷（g/h）：K27=115*I27

- 结构湿负荷（g/h）：L27=(D27*E27+F27)*A17

- 房间冷负荷（kw）：M27=(G27+H27+J27)/1000

- 房间湿负荷（g/s）：N27=(K27+L27)/3600

- 送风温度（℃）：B44=E7-N4

- 露点相对湿度（%）：D44=95

- 露点温度（℃）：C44=B44-E9

### 露点饱和空气含湿量（g/kg）：

- E44=-0.0000000004171*C44^7+0.00000004843*C44^6-0.000002133*C44^5+0.00005009*C44^4-0.0004032*C44^3+0.01264*C44^2+0.265*C44+3.787

- 露点含湿量（g/kg）：F44=D44/100*E44

- 送风点焓值（kJ/kg）：B47=1.01*B44+(2500+1.84*B44)*F44/1000+0.4

- 多个房间冷负荷合计（kw）：M37=多个房间的M27之和

- 多个房间湿负荷合计（g/s）：N37=多个房间的N27之和

- 热湿比：C39=M37/N37*1000

- 房间含湿量（g/kg）：C47=(B47*1000-F44*C39-1.01*E7*1000)/((2500+1.84*E7)-C39)

- 房间室内焓值（kJ/kg）：C53=1.01*E7+(2500+1.84*E7)*C47/1000+0.4

- 消除余热通风量  (m3/h)：O27=M27/(C53-C51)/1.15*3600

- 换气次数通风量(m3/h)：Q27=P27*C27*D27

- 实际通风量(m3/h)：R27=MAX(O27,Q27)

- 实际换气次数：S27=R27/C27/D27

- 人员新风量(m3/h)：T27=I27*30

- 10%系统新风量(m3/h)：U27=R27*0.1

- 露点焓值（kJ/kg）：C50=1.01*C44+(2500+1.84*C44)*F44/1000+0.4

### 新风饱和空气含湿量g/kg：

- E54=-0.0000000004171*E5^7+0.00000004843*E5^6-0.000002133*E5^5+0.00005009*E5^4-0.0004032*E5^3+0.01264*E5^2+0.265*E5+3.787

- 新风焓值（kJ/kg）：C54=1.01*E5+(2500+1.84*E5)*E54/1000+0.4

- 多个房间实际通风量合计(m3/h)：R37=多个房间的R27之和

- 多个房间人员新风量合计(m3/h)：T37=多个房间的T27之和

- 多个房间10%系统新风量合计(m3/h)：U37=多个房间的U27之和

- 新回风点焓值（kJ/kg）：C52=(C54*MAX(T37,U37)+C53*(R37-MAX(T37,U37)))/R37

- 空调器冷量（kw）：V27=R27*(C52-C50)*1.15/3600

- 新风比：E39=MAX(T37,U37)/R37

- 房间回风风量(m3/h)：W27=R27*(1-E39)

- 多个房间空调器冷量合计（kw）：V37=多个房间的V27之和

- 多个房间房间回风风量合计(m3/h)：W37=多个房间的W27之和

**三、柜式空调机组送风量和制冷量、回排风机回风量计算参数如下：**

- **柜式空调机组****送****风量m3/h****：****R37**

- **柜式空调机组****制****冷量KW****：****V37**

- **回排风机****回****风量m3/h****：****W37**

- **苏州某系统计算示例如下**

| **弱电房间** | **弱电房间** | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 | AHU-A101 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 房间面积（㎡） | 层高（m） | 与土壤接触外墙长度（m） | 与土壤接触屋顶面积（m2） | 设备冷负荷（w） | 照明冷负荷 （w） | 房间预测人数（人） | 人员冷负荷（w） | 人员湿负荷（g/h） | 结构湿负荷（g/h） | 冷负荷（kw） | 湿负荷（kg/s） | 通风量  (m3/h) | 换气次数 | 实际通风量  (m3/h) | 新风负荷（w） | 空调器冷量（kw） |
| 1 | 环空电控室 | 75.76 | 5.9 | 0.00 | 75.76 | 8400 | 1515.2 | 0 | 0 | 0 | 151.52 | 9.92 | 4.20889E-05 | 2985 | 7 | 2985 | 3.20 | 15.0 |
| 2 | 车站备品库 | 24.37 | 5.9 | 6.10 | 60.36 | 1000 | 487.4 | 0 | 0 | 0 | 192.7 | 1.49 | 5.35278E-05 | 448 | 3 | 863 | 0.48 | 2.2 |
| 5 | 应急照明电源室 | 26.25 | 5.9 | 0.00 | 26.25 | 800 | 525.0 | 0 | 0 | 0 | 52.5 | 1.33 | 1.45833E-05 | 399 | 3 | 929 | 0.43 | 2.0 |
| 4 | 工班材料、工器具室 | 13.66 | 5.9 | 0.00 | 13.66 | 1000 | 273.2 | 0 | 0 | 0 | 27.32 | 1.27 | 7.58889E-06 | 383 | 5 | 484 | 0.41 | 1.9 |
| 3 | 照明配电室 | 24.40 | 5.9 | 4.00 | 24.4 | 2400 | 488.0 | 0 | 0 | 0 | 96 | 2.89 | 2.66667E-05 | 869 | 6 | 869 | 0.93 | 4.4 |
| 6 | 民用通信设备室 | 53.56 | 5.9 | 8.56 | 53.56 | 30000 | 1071.2 | 0 | 0 | 0 | 208.128 | 31.07 | 5.78133E-05 | 9353 | 30 | 9353 | 10.04 | 46.9 |
| 7 | 专用通信电源室 | 54.25 | 5.9 | 8.75 | 54.25 | 6000 | 1085.0 | 0 | 0 | 0 | 211.75 | 7.09 | 5.88194E-05 | 2133 | 7 | 2133 | 2.29 | 10.7 |
| 8 | 专用通信设备室 | 45.31 | 5.9 | 7.25 | 45.31 | 8000 | 906.2 | 0 | 0 | 0 | 176.17 | 8.91 | 4.89361E-05 | 2681 | 10 | 2681 | 2.88 | 13.4 |
| 9 | 电缆引入室 | 7.81 | 5.9 | 1.45 | 7.81 | 1000 | 156.2 | 0 | 0 | 0 | 32.73 | 1.16 | 9.09167E-06 | 348 | 8 | 348 | 0.37 | 1.7 |
| 10 | 信号设备室 | 32.18 | 5.9 | 4.95 | 32.18 | 3000 | 643.6 | 0 | 0 | 0 | 122.77 | 3.64 | 3.41028E-05 | 1097 | 6 | 1139 | 1.18 | 5.5 |
| 11 | 信号电源室 | 19.69 | 5.9 | 3.15 | 19.69 | 2000 | 393.8 | 0 | 0 | 0 | 76.55 | 2.39 | 2.12639E-05 | 721 | 6 | 721 | 0.77 | 3.6 |
| 12 | ISCS设备室 | 30.62 | 5.9 | 8.10 | 30.62 | 6000 | 612.4 | 0 | 0 | 0 | 156.82 | 6.61 | 4.35611E-05 | 1990 | 11 | 1990 | 2.14 | 10.0 |
| 13 | 车站控制室 | 42.25 | 5.9 | 6.80 | 42.25 | 6000 | 845.0 | 0 | 0 | 0 | 164.74 | 6.85 | 4.57611E-05 | 2060 | 8 | 2060 | 2.21 | 10.3 |
| 14 | 公安通信设备室 | 20.30 | 5.9 | 0.00 | 20.3 | 7000 | 406.0 | 0 | 0 | 0 | 40.6 | 7.41 | 1.12778E-05 | 2229 | 19 | 2229 | 2.39 | 11.2 |
| 15 | 车站备品库 | 11.12 | 4.55 | 0.00 | 0.00 | 1000 | 222.4 | 0 | 0 | 0 | 0 | 1.22 | 0 | 368 | 7 | 368 | 0.39 | 1.8 |
| 16 | 站台门设备室 | 26.03 | 4.55 | 0.00 | 0.00 | 1800 | 520.6 | 0 | 0 | 0 | 0 | 2.32 | 0 | 699 | 6 | 711 | 0.75 | 3.5 |
| 17 | 照明配电室 | 21.17 | 4.55 | 0.00 | 0.00 | 2400 | 423.4 | 0 | 0 | 0 | 0 | 2.82 | 0 | 850 | 9 | 850 | 0.91 | 4.3 |
| 18 | 控制室 | 25.53 | 4.55 | 0.00 | 0.00 | 1800 | 510.6 | 0 | 0 | 0 | 0 | 2.31 | 0 | 695 | 6 | 697 | 0.75 | 3.5 |
| 19 | 车站备品库 | 14.5 | 4.55 | 0.00 | 0.00 | 1000 | 290 | 0 | 0 | 0 | 0 | 1.29 | 0 | 388 | 6 | 396 | 0.42 | 1.9 |
| 20 | 车站备品库 | 9.76 | 4.55 | 0.00 | 0.00 | 1000 | 195.2 | 0 | 0 | 0 | 0 | 1.20 | 0 | 360 | 8 | 360 | 0.39 | 1.8 |
| 21 | 检修储藏室 | 12.24 | 4.55 | 0.00 | 0.00 | 1000 | 244.8 | 0 | 0 | 0 | 0 | 1.24 | 0 | 375 | 7 | 375 | 0.40 | 1.9 |
|  | 合计 | 590.76 |  |  |  |  |  |  |  | 0 | 1710.298 | 104.42 | 0.000475083 |  |  | 32539 | 33.73 | 157.6 |
|  | 防烟分区面积 | 112.5 |  |  |  |  |  |  |  |  |  | 热湿比 | 219783 | 计算总送风量 | 计算总送风量 | 32539 |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | 计算总回风量 | 计算总回风量 | 29285 |  |  |
|  | **各点参数统计** | 焓值 | 焓值 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 露点 | 42.30 | 42.30 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 送风点 | 43.90 | 43.90 |  | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 |  |  |  |  |  |
|  | 新回风点 | 58.00 | 58.00 |  | 系统代码 | 系数 | 风量(m3/h) | 冷量(Kw) | 尺寸 | 电机功率 | 转速 |  | 重量Kg |  |  |  |  |  |
|  | 室内状态点 | 54.30 | 54.30 |  | **AHU-A101** | 1.10 | 35792 | 173.4 |  |  |  |  |  |  |  |  |  |  |
|  | 新风状态点 | 91.60 | 91.60 |  | **RAF-A101** | 1.10 | 32213 |  |  |  |  |  |  |  |  |  |  |  |

| 强电房间 | 强电房间 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 | AHU-201   36度  45%   一次回风 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 房间面积（㎡） | 层高（m） | 与土壤接触外墙长度（m） | 与土壤接触屋顶面积（m2） | 设备冷负荷（w） | 照明冷负荷 （w） | 房间预测人数（人） | 人员冷负荷（w） | 人员湿负荷（g/h） | 结构湿负荷（g/h） | 冷负荷（kw） | 湿负荷（kg/s） | 通风量  (m3/h) | 换气次数 | 实际通风量  (m3/h) | 新风负荷（w） | 空调器冷量（kw） |
| 8 | 0.4kV开关柜室 | 133.73 | 4.55 | 0.00 | 0.00 | 40400 | 2674.6 | 0 | 0 | 0 | 0 | 43.07 | 0 | 8644 | 14 | 8644 | 5.03 | 52.7 |
| 9 | 35kV开关柜室、直流开关柜室 | 134.97 | 4.55 | 0.00 | 0.00 | 27800 | 2699.4 | 0 | 0 | 0 | 0 | 30.50 | 0 | 6120 | 10 | 6120 | 3.56 | 37.3 |
| 10 | 整流变压器室1 | 37.58 | 4.55 | 0.00 | 0.00 | 25000 | 751.6 | 0 | 0 | 0 | 0 | 25.75 | 0 | 5168 | 30 | 5168 | 3.00 | 31.5 |
| 11 | 整流变压器室2 | 35.85 | 4.55 | 0.00 | 0.00 | 25000 | 717 | 0 | 0 | 0 | 0 | 25.72 | 0 | 5161 | 32 | 5161 | 3.00 | 31.5 |
| 12 | 再生能源变电室 | 65.77 | 4.55 | 0.00 | 0.00 | 31000 | 1315.4 | 0 | 0 | 0 | 0 | 32.32 | 0 | 6485 | 22 | 6485 | 3.77 | 39.6 |
| 14 | 工务用房 | 21.37 | 4.55 | 0.00 | 0.00 | 1000 | 427.4 | 0 | 0 | 0 | 0 | 1.43 | 0 | 286 | 3 | 389 | 0.17 | 1.7 |
|  | 合计 | 429.27 |  |  |  |  |  |  |  |  |  | 158.79 | 0 | 31863 |  | 31966 | 18.52 | 194.4 |
|  | 防烟分区面积 |  |  |  |  |  |  |  |  |  |  | 热湿比 | #DIV/0! | 计算总送风量 | 计算总送风量 | 31966 |  |  |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  | 计算总回风量 | 计算总回风量 | 28769 |  |  |
|  | **各点参数统计** | 焓值 | 焓值 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 露点 | 54.30 | 54.30 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 送风点 | 55.80 | 55.80 |  | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 | 设备编号及选型 |  |  |  |  |  |
|  | 新回风点 | 73.40 | 73.40 |  | 系统代码 | 系数 | 风量(m3/h) | 冷量(Kw) | 尺寸 | 电机功率 | 转速 |  | 重量Kg |  |  |  |  |  |
|  | 室内状态点 | 71.40 | 71.40 |  | **AHU-A201** | 1.10 | 35162 | 213.9 |  |  |  |  |  |  |  |  |  |  |
|  | 新风状态点 | 91.60 | 91.60 |  | **RAF-A201** | 1.10 | 31646 |  |  |  |  |  |  |  |  |  |  |  |

**多联机+新风系统**

**用来计算多个人员房间的空调冷负荷，一个****多联机+新风系统****负责多个房间，计算时需提取多个房间的参数，并列出每个房间的参数**

**一、首先定义以下参数：**

E4为夏季空调室外计算干球温度(℃)，直接从项目信息中获取

E5为夏季空调室外计算湿球温度(℃)，直接从项目信息中获取

E7为管理用房室内计算干球温度(℃)，默认为27，用户可修改

N8为过渡季通风室外计算干球温度(℃)，默认为14，用户可修改

C64为房间面积(m2)，从模型空间属性中获取，会有多个房间

D64为房间高度(m)，从模型空间属性中获取，会有多个房间

A21为照明指标（W/m2），默认为8，用户可修改

E64为房间设备冷负荷(w)，默认为1000，用户可修改

G64为房间预测人数(m)，默认为0，用户可修改

K64为房间换气次数，默认为6，用户可修改

**二、中间参数计算如下：**

- 照明冷负荷 （w）：F64=A21*C64

- 人员冷负荷（w）：H64==134*G64

- 房间冷负荷（kw）：I64=(E64+F64+H64)/1000

- 消除余热通风量  (m3/h)：J64=3600*I64/(1.01*(E7-N8))/1.2

- 换气次数通风量(m3/h)：L64=C64*D64*K64

- 实际通风量(m3/h)：N64=MAX(J64,L64)

- 实际换气次数：O64=N64/C64/D64

- 人员新风量(m3/h)：M64=G64*30

- 室内相对湿度(%)：C83=50

- 室内温度(℃)：B83=E7

- 室内饱和空气含湿量g/kg：D83=-0.0000000004171*B83^7+0.00000004843*B83^6-0.000002133*B83^5+0.00005009*B83^4-0.0004032*B83^3+0.01264*B83^2+0.265*B83+3.787

- 房间含湿量（g/kg）：E83=C83/100*D83

- 房间室内焓值（kJ/kg）：C86==1.01*E7+(2500+1.84*E7)*E83/1000+0.4

### 新风饱和空气含湿量g/kg：

- E87=-0.0000000004171*E5^7+0.00000004843*E5^6-0.000002133*E5^5+0.00005009*E5^4-0.0004032*E5^3+0.01264*E5^2+0.265*E5+3.787

- 新风焓值（kJ/kg）：C87=1.01*E5+(2500+1.84*E5)*E87/1000+0.4

- 新风冷负荷（kW）：P64=M64*(C87-C86)*1.15/3600

- 多个房间冷负荷合计（kw）：I79=多个房间的I64之和

- 多个房间实际通风量(m3/h)：N79=多个房间的N64之和

- 多个房间新风冷负荷合计(kW)：P79=多个房间P64之和

- 新风机组计算送风量(m3/h)：M79=多个房间的M64之和

**三、新风机组送风量和制冷量、送风机和排风机风量如下：**

- **新风机组****计算****送****风量m3/h****：****D92=M79**

- **新风机组****计算****制****冷量KW****：****E92=P79**

- **送风机****计算****送****风量m3/h****：****D93=N79**

- **排风机****计算****排****风量m3/h****：****D94=N79**

- **多联机室外机****计算****制****冷量KW****：****E99=I79**

- **苏州市计算示例如下：**

| 人员房间多联机 | 人员房间多联机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 | VRV室内机 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 房间面积（㎡） | 层高（m） | 与土壤接触外墙长度（m） | 与土壤接触屋顶面积（m2） | 设备冷负荷（w） | 照明冷负荷 （w） | 房间预测人数（人） | 人员冷负荷（w） | 人员湿负荷（g/h） | 结构湿负荷（g/h） | 冷负荷（kw） | 湿负荷（kg/s） | 通风量  (m3/h) | 换气次数 | 实际通风量  (m3/h) | 送风点焓值（kJ/kg） | 多联机处理点焓值（kJ/kg） | 多联机冷量（kw） |
| 1 | 驻站男更衣室 | 8.49 | 3.5 | 0.00 | 8.5 | 1000 | 169.8 | 3 | 402 | 345 | 16.98 | 1.57 | 0.000101 | 586 | 20 | 586 | 53.40 | 50.9 | 1.73 |
| 2 | 驻站女更衣室 | 9.26 | 3.5 | 0.00 | 9.3 | 1000 | 185.2 | 3 | 402 | 345 | 18.52 | 1.59 | 0.000101 | 592 | 18 | 592 | 53.40 | 50.9 | 1.75 |
| 3 | 维修中心更衣室 | 10.12 | 3.5 | 0.00 | 10.1 | 1000 | 202.4 | 3 | 402 | 345 | 20.24 | 1.60 | 0.000101 | 598 | 17 | 598 | 53.40 | 50.9 | 1.77 |
| 4 | 女更衣室 | 20.01 | 3.5 | 0.00 | 20.0 | 1000 | 400.2 | 3 | 402 | 345 | 40.02 | 1.80 | 0.000107 | 672 | 10 | 672 | 53.40 | 50.9 | 2.03 |
| 5 | 男更衣室 | 15.47 | 3.5 | 0.00 | 15.5 | 1000 | 309.4 | 3 | 402 | 345 | 30.94 | 1.71 | 0.000104 | 638 | 12 | 638 | 53.40 | 50.9 | 1.91 |
| 6 | 会议交接班室 | 28.12 | 3.5 | 0.00 | 28.1 | 1000 | 562.4 | 20 | 2680 | 2300 | 56.24 | 4.24 | 0.000655 | 1581 | 16 | 1581 | 53.40 | 50.9 | 3.42 |
| 7 | 区域站长室 | 14.95 | 3.5 | 0.00 | 15.0 | 1000 | 299.0 | 2 | 268 | 230 | 29.90 | 1.57 | 0.000072 | 584 | 11 | 584 | 53.40 | 50.9 | 1.82 |
| 8 | 工班办公室 | 22.08 | 3.5 | 0.00 | 22.1 | 1000 | 441.6 | 3 | 402 | 345 | 44.16 | 1.84 | 0.000108 | 687 | 9 | 687 | 53.40 | 50.9 | 2.08 |
| 9 | AFC票务室 | 25.36 | 3.5 | 0.00 | 25.4 | 1000 | 507.2 | 3 | 402 | 345 | 50.72 | 1.91 | 0.000110 | 712 | 8 | 712 | 53.40 | 50.9 | 2.16 |
| 10 | 警务室 | 17.79 | 3.5 | 0.00 | 17.8 | 1000 | 355.8 | 4 | 536 | 460 | 35.58 | 1.89 | 0.000138 | 705 | 11 | 705 | 53.40 | 50.9 | 2.04 |
| 11 | 站长室 | 15.36 | 3.5 | 0.00 | 15.4 | 1000 | 307.2 | 4 | 536 | 460 | 30.72 | 1.84 | 0.000136 | 687 | 13 | 687 | 53.40 | 50.9 | 1.97 |
|  | 合计 | 187.01 |  |  |  |  |  |  |  |  | 374.02 | 21.57 | 0.001733 |  |  |  |  |  | 22.67 |
|  |  |  |  |  |  |  |  |  |  |  |  | 热湿比 | 12448.61 |  |  |  |  |  |  |

| 人员房间新风量 | 人员房间新风量 | PEU-A216 | PEU-A216 | PEU-A216 | PEU-A216 | PEU-A216 | PEU-A216 |  |  |  |  |  |  |  |  |  |  |  |  |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 房间面积（㎡） | 层高（m） | 房间预测人数 | 通风量 | 新风量 | 新风冷负荷 |  |  |  |  |  |  |  |  |  |  |  |  |
| 1 | 保洁清扫间 | 8.03 | 3.5 | 1 | 378 | 30 | 0.29 |  | 341 |  |  |  |  |  |  |  |  |  |  |
| 2 | 驻站男更衣室 | 8.49 | 3.5 | 3 | 378 | 90 | 0.86 |  | 341 |  |  |  |  |  |  |  |  |  |  |
| 3 | 驻站女更衣室 | 9.26 | 3.5 | 3 | 382 | 90 | 0.86 |  | 344 |  |  |  |  |  |  |  |  |  |  |
| 4 | 维修中心更衣室 | 10.12 | 3.5 | 3 | 386 | 90 | 0.86 |  | 348 |  |  |  |  |  |  |  |  |  |  |
| 5 | 女更衣室 | 20.01 | 3.5 | 3 | 434 | 90 | 0.86 |  | 391 |  |  |  |  |  |  |  |  |  |  |
| 6 | 男更衣室 | 15.47 | 3.5 | 3 | 412 | 90 | 0.86 |  | 371 |  | **各点参数统计** | **各点参数统计** | 焓值 | 焓值 |  |  |  |  |  |
| 7 | 会议交接班室 | 28.12 | 3.5 | 20 | 1022 | 600 | 5.71 |  | 919 |  | 室内状态点 | 室内状态点 | 61.80 | 61.80 |  |  |  |  |  |
| 8 | 区域站长室 | 14.95 | 3.5 | 2 | 377 | 60 | 0.57 |  | 340 |  | 露点 | 露点 | 61.80 | 61.80 |  |  |  |  |  |
| 9 | 工班办公室 | 22.08 | 3.5 | 3 | 464 | 90 | 0.86 |  | 417 |  | 送风点 | 送风点 | 53.40 | 53.40 |  |  |  |  |  |
| 10 | AFC票务室 | 25.36 | 3.5 | 3 | 533 | 90 | 0.86 |  | 479 |  | 新风状态点 | 新风状态点 | 91.60 | 91.60 |  |  |  |  |  |
| 11 | 警务室 | 17.79 | 3.5 | 4 | 456 | 120 | 1.14 |  | 410 |  | 系统代码 | 系数 | 风量(m3/h) | 冷量(Kw) | 尺寸 | 电机功率 | 转速 |  | 重量Kg |
| 12 | 站长室 | 15.36 | 3.5 | 4 | 444 | 120 | 1.14 |  | 399 | **PEU-A216** | **PEU-A216** | 1.10 | 1716 | 16.34 |  |  |  |  |  |
|  | 合计 | 195.04 |  |  | 5666 | 1560 | 14.85 |  |  | **FAF-A301** | **FAF-A301** | 1.10 | 6233 |  |  |  |  |  |  |
|  | 防烟分区面积 | 195.04 |  |  | 5100 |  |  |  |  | **EAF-A301** | **EAF-A301** | 1.10 | 5610 |  |  |  |  |  |  |

- **排风系统**

- **用来计算多个卫生间的排风量，一个****排风系统****负责多个房间，计算时需提取多个房间的参数**

- 计算排风量为空间面积*高度*换气次数，选型排风量为计算排风量*1.1.

- 换气参数默认值：卫生间为20、气瓶间为4、环控机房为6、电缆引入间为4、淋浴间为10、污水泵房和废水泵房为4，其他类型房间默认均为4。

| ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** | ***卫生间、泵房等通风*** |
|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 面积 | 层高 | 换气次数 | 换气次数 | 换气量 |  |  |
| 1 | 男卫 | 5.83 | 5.90 | 20 | 20 | 688 |  |  |
| 2 | 女卫 | 6.82 | 5.90 | 20 | 20 | 805 |  |  |
| 3 | 淋浴间 | 4.23 | 4.55 | 10 | 10 | 192 |  |  |
| 3 | 淋浴间 | 4.40 | 4.55 | 10 | 10 | 200 |  |  |
| 4 | 男卫生间 | 11.46 | 4.55 | 20 | 20 | 1043 |  |  |
| 5 | 女卫生间 | 15.62 | 4.55 | 20 | 20 | 1421 |  |  |
| 6 | 无障碍卫生间 | 7.87 | 4.55 | 20 | 20 | 716 |  |  |
| 7 | 污水泵房 | 17.62 | 4.55 | 4 | 4 | 321 |  |  |
|  | 合计 |  |  |  |  | 5386 |  |  |
| 选型 | 系统代码 | 系数 | 风量(m3/h) | 风量(m3/h) | 风压(pa) | 尺寸 | 电机功率 | 转速 |
|  | EAF-A601 | 1.3 | 7002 | 7002 |  |  |  |  |

- **排烟系统**

- **用来计算多个走道的排烟量和补风量，一个****排烟系统****负责多个房间，计算时需提取多个房间的参数**

- 计算排烟量为空间面积*60，选型排烟量为计算排烟量*1.2

- 计算补风量为排烟量*0.6，选型补风量为计算补风量*1.1

| ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** | ***走道 排烟及补风*** |
|---|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 面积 | 层高 | 换气次数 | 换气次数 | 送风量 | 排风量 | 排烟量 | 补风量 |
| 1 | 防烟分区2 | 300.00 |  |  |  | 0 | 0 | 18000 | 10800 |
| 2 | 防烟分区3 | 277.00 |  |  |  | 0 | 0 | 16620 | 9972 |
|  |  |  |  |  | 合计 | 0 | 0 | 34620 | 20772 |
| 选型 | 系统代码 | 系数 | 风量(m3/h) | 风量(m3/h) | 风压(pa) | 尺寸 | 电机功率 | 电机功率 | 转速 |
|  | FAF-A501 | 1.10 | 22849 | 22849 |  |  |  |  |  |
|  | SEF-A501 | 1.10 | 41544 | 41544 |  |  |  |  |  |

- **送风排风排烟系统**

- **用来计算环控机房的排风量、排烟量和补风量，同时还要计算气瓶间的排风量。**

- 计算排风量为空间面积*高度*换气次数，选型排风量为计算排风量*1.1。

- 计算送风量为计算排风量*0.9，选型送风量为计算排风量*1.1。

- 计算排烟量为空间面积*60，选型排烟量为计算排烟量*1.2

- 计算补风量为排烟量*0.6，选型补风量为计算补风量*1.1

- 环控机房的补风机放了为计算送风量和计算补风量的最大值

| **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** | **送风排风排烟系统** |
|---|---|---|---|---|---|---|---|---|---|
| 序号 | 房间名称 | 面积 | 层高 | 换气次数 | 换气次数 | 送风量 | 排风量 | 排烟量 | 补风量 |
| 1 | 通风空调机房 | 517 | 5.9 | 6 | 6 | 18302 | 18302 | 31020 | 18612 |
| 2 | 消防泵房 | 36.56 | 5.9 | 4 | 4 | 0 | 863 | 0 | 0 |
| 3 | 电缆引入间 | 9.38 | 5.9 | 4 | 4 | 0 | 221 | 0 | 0 |
| 4 | 气瓶间 | 18.35 | 5.9 | 4 | 4 | 0 | 433 | 0 | 0 |
| 5 | 气瓶间 | 26.82 | 4.55 | 4 | 4 | 0 | 488 | 0 | 0 |
|  |  |  |  |  | 合计 | 18302 | 20307 | 31020 | 18612 |
| 选型 | 系统代码 | 系数 | 风量(m3/h) | 风量(m3/h) | 风压(pa) | 尺寸 | 电机功率 | 电机功率 | 转速 |
|  | FAF-A401 | 1.1 | 20473 | 20473 |  |  |  |  |  |
|  | SEF-A401 | 1.2 | 37224 | 37224 |  |  |  |  |  |
|  | EAF-A401 | 1.1 | 22338 | 22338 |  |  |  |  |  |

- **加压送风系统**

**一、首先定义以下参数：**

- B388为一层内可开启门宽度（m），默认为1.5，用户可修改

- C388为一层内可开启门高度（m），默认为2.1，用户可修改

- E388为门缝隙漏风风速（m/s），默认为1，用户可修改

- F388为N1疏散门开启数量，默认为1，用户可修改

- M388为N2漏风疏散门的数量（负担楼层数-1），默认为1，用户可修改

- O388为Af单个余压阀面积（m2），默认为0.5，用户可修改

- P388为N3余压阀数量，默认为2，用户可修改

- K388为△P计算漏风量的平均压力差(P），默认为12，用户可修改

**二、中间参数计算如下：**

- Ak一层内可开启门面积（m2）：D388=B388*C388

- L1门开启时，达到规定风速所需送风量（m3/s）：G388=D388*E388*F388

- A每个疏散门的有效漏风面积（m2）：I388=(B388+C388)*2*0.004

- L2门开启时，达到规定风速所需漏风量（m3/s）：N388=0.827*I388*K388^0.5*1.25*M388

- L3门开启时，达到规定风速所需漏风量（m3/s）：R388=0.083*O388*P388

- L楼梯间机械加压送风量（m3/s）：S388=(G388+N388+R388)*3600

**三、楼梯间加压送风机风量如下：**

- 加压送风机计算风量（m3/s）：D392=S388*1.2
