> **来源**:`通风空调智能设计助手.docx`(交付件,二进制;Git 中只能整体覆盖,不便 diff)
> **本文件**:正文 Markdown 副本 —— 由 `tools/docx2md/docx_to_markdown.py` 自动提取,供检索、评审与逐行 diff。
> **注意**:本文件是**派生件**,改正文请改 docx 后重新提取;表格以首行作表头,列表统一为 `- `(自动编号的序号以 docx 为准);图片/页眉页脚/批注不提取。
> **结构说明**:源文档未使用标题样式(全为 Normal 段落),本副本用 `--auto-headings` 把**标签式行**(短、以冒号结尾、不含分号句号)提升为 `###` 小标题,便于导航;**正文一字未改**。
> **源文件指纹**:SHA256 `39ff96bf51e68c39fd9466dd8074457a8606401cfb3900a15d8e745961b550ee`(15,893 字节)
> **重新生成**:`python tools/docx2md/docx_to_markdown.py "通风空调智能设计助手.docx" "docs/需求源文档-通风空调智能设计助手.md" --auto-headings --toc`

## 目录

- [室外计算参数包含:](#室外计算参数包含)
- [室内计算参数包含：](#室内计算参数包含)
- [以下参数由用户输入：](#以下参数由用户输入)

- 使用C#和WPF为Revit 2020开发一个插件HVACIDA，RevitAPI 需要引用在线 NUGET包。插件需要加载到HVACIDA这个Tab上；项目模板是SDK style风格，使用MVVM 开发模式 (涉及WPF需要)；生成完整项目，包括根目录下生成配置文件csproj、解决方案SLN、子项目包括addin文件。

- 每个窗口都有确定和取消按钮，窗口界面UI参考revit软件界面设计。

- 在调试时，自动启动外部程序Revit2020。同时，系统将自动把addin文件复制到 C:\ProgramData\Autodesk\Revit\Addins插件加载目录。addin文件中的ClientId和AddInId需生成。此外，debug 插件调试目录下的所有依赖文件和资源文件，会自动复制到插件加载目录下的同名文件夹中 。

- 主要功能板块有：项目信息、负荷及通风计算、风系统水力计算、水系统水力计算、出图、AI问答，每个功能板块有一个独立的快捷操作按钮

- 项目信息模块需要展示/编辑：项目名称、项目地点、车站名称、室外计算参数、室内计算参数。项目信息可由用户手动填入，也可由用户通过固定Excel表格模板直接导入，Excel表格模板由你生成。点击确定后，项目信息以全局参数的形式直接存储在Revit项目文件（.rvt）中，作为模型的元数据

- 项目名称，由用户输入

- 项目地点，由用户输入

- 车站名称，由用户输入

### 室外计算参数包含:

- 1.大系统：夏季空调室外计算干球温度：℃；夏季空调室外计算湿球温度：℃；夏季通风室外计算温度：℃；冬季通风室外计算温度：℃

- 2.小系统：夏季空调室外计算干球温度：℃；夏季空调室外计算湿球温度：℃；夏季通风室外计算温度：℃

### 室内计算参数包含：

- 1.大系统：站厅夏季空调计算干球温度：℃；站厅夏季空调计算相对湿度：%；站台夏季空调计算干球温度：℃；站台夏季空调计算相对湿度：%

- 2.小系统：管理用房室内计算干球温度：℃；弱电用房室内计算干球温度：℃；强电用房室内计算干球温度：℃；夏季空调室内计算湿球温度：℃

- 负荷及通风计算包括大系统计算和小系统计算两个板块。

- 点击大系统，弹出计算参数窗口，窗口显示由用户输入的参数、计算结果、默认参数三大项。

### 以下参数由用户输入：

- D55为站厅层公共区面积m2，由模型空间获取信息：右侧添加按钮，点击按钮由用户选择revit模型的站厅公共区空间，返回空间面积值

- D56为站台层公共区面积m2，由模型空间获取信息：右侧添加按钮，点击按钮由用户选择revit模型的站厅公共区空间，返回空间面积值

- C13为站厅公共区层高(m)，由模型空间获取信息：右侧添加按钮，点击按钮由用户选择revit模型的站厅公共区空间，返回空间层高值

- C14为站厅公共区长度(m)，由模型空间获取信息：右侧添加按钮，点击按钮由用户选择revit模型的站厅公共区空间，返回空间长度值

- A27为上行线（由南向北）上客量，必须由用户输入

- C27为下行线（由北向南）上客量，必须由用户输入

- B27为上行线（由南向北）下客量，必须由用户输入

- D27为下行线（由北向南）下客量，必须由用户输入

- E27为换乘客流上客量，必须由用户输入

- F27为换乘客流下客量，必须由用户输入

- 计算结果参数包含：单台组合式空调机组送风量和制冷量、单台回排风机回风量、单台排烟风机。

- 大系统计算默认参数按钮，点击默认参数按钮，弹出窗口，窗口显示如下用户可修改的参数：

- D29为站厅层上车客流停站时间min，默认为2，用户可修改

- D31为站厅层上车换乘客流停站时间min，默认为2，用户可修改

- D30为站厅层下车客流停站时间min，默认为1.5，用户可修改

- D32为站厅层下车换乘客流停站时间min，默认为1.5，用户可修改

- F29为站台层上车客流停站时间min，默认为2，用户可修改

- F31为站台层上车换乘客流停站时间min，默认为2，用户可修改

- F30为站台层下车客流停站时间min，默认为1.5，用户可修改

- F32为站台层下车换乘客流停站时间min，默认为1.5，用户可修改

- C37为集群系数，默认为0.89，用户可修改

- F37为超高峰小时系数，默认为1，用户可修改

- C55为站厅层照明指标 W/m2，默认为8，用户可修改

- C56为站台层照明指标 W/m2，默认为8，用户可修改

- C58为站厅层广告牌发热量 kW，默认为60，用户可修改

- C59为站台层广告牌发热量 kW，默认为10，用户可修改

- B62为公共区扶梯发热指标（kW/台），默认为1.5，用户可修改

- B63为公共区扶梯数量（台），默认为4，用户可修改

- D62为公共区直梯发热指标（kW/台），默认为1.5，用户可修改

- D63为公共区直梯数量（台），默认为1，用户可修改

- E62为公共区AFC设备发热指标（kW/台），默认为18，用户可修改

- E63为公共区AFC设备数量（台），默认为1，用户可修改

- D103为站厅层屏蔽门传热量，默认为0，用户可修改

- A75为站厅层屏蔽门系统漏风量负荷kW，默认为30，用户可修改

- D105为站厅层屏蔽门发热量，默认为0，用户可修改

- A71为屏蔽门传热系数W/m2.℃，默认为3.2，用户可修改

- B71为屏蔽门高m，默认为3，用户可修改

- C71为屏蔽门长m，默认为292，用户可修改

- D71为屏蔽门内外温差℃，默认为8，用户可修改

- E71为屏蔽门传热安全系数，默认为1.5，用户可修改

- B75为站台层屏蔽门系统漏风量负荷kW，默认为45，用户可修改

- C76为屏蔽门系统发热量kW，，默认为4，用户可修改

- D16为A出入口宽度(m)，默认为5.3，用户可修改

- F16为A出入口层高(m)，默认为4，用户可修改

- D17为B出入口宽度(m)，默认为5.3，用户可修改

- F17为B出入口层高(m)，默认为4，用户可修改

- D18为C出入口宽度(m)，默认为5.3，用户可修改

- F18为C出入口层高(m)，默认为4，用户可修改

- D19为D出入口宽度(m)，默认为5.3，用户可修改

- F19为D出入口层高(m)，默认为4，用户可修改

- D110为站厅层其他湿负荷，默认为0，用户可修改

- E110为站台层其他湿负荷，默认为0，用户可修改

- E109为站台层结构散湿负荷，默认为0，用户可修改

- D106为站厅层其他需要补充的发热量，默认为0，用户可修改

- E106为站台层其他需要补充的发热量，默认为0，用户可修改

- 然后依次点击revit模型站厅层和站台层的空间，插件提取模型中的空间信息（面积和高度），自动计算。计算结果主要展示：单台组合式空调机组送风量和制冷量、单台回排风机回风量、单台排烟风机排烟风量。计算公式详见notepad（大系统负荷计算）

- 小系统计算主要逻辑是，点击小系统，弹出选择对话框：全空气一次回风系统、多联机+新风系统、排风系统、排烟系统、送风排风排烟系统、加压送风系统，根据用户的选择弹出计算窗口 。

- 全空气一次回风系统，由用户依次选择模型中的空间，选择完成后输出窗口，窗口列表显示各个空间名称，点击空间名称在当前窗口会展示该空间的相关信息：面积、层高、与土壤接触外墙长度（右侧添加按钮，点击按钮后由用户选取墙体，可选取多个墙体，选取完成后返回墙体长度总和的值）、与土壤接触屋顶面积、设备冷负荷、照明指标、预测房间人数、换气次数，

- 你来帮我利用C#和WPF为Revit 2020二次开发一个插件HVACIDA，Revit 2019.1 SDK，visual studio2022版，主要功能板块有：

- **Revit 2020 → Ribbon「HVACIDA」页**

- 包含7个Ribbon Panel标题：项目信息、大系统、小系统、水力计算、出图、AI问答、产品支持

- 项目信息包含2个PushButton：工程信息、气象参数

- 大系统包含4个PushButton：公共区参数、负荷计算、排烟计算、计算结果

- 小系统包含7个PushButton：全空气一次回风系统、多联机+新风系统、排风系统、送风排风排烟系统、加压送风系统、排烟系统、计算结果

- 水力计算包含3个PushButton：风系统、水系统、计算结果

- 出图包含2个PushButton：明细表、图框

- AI问答包含2个PushButton：操作指南、规范知识库

- 产品支持包含2个PushButton：问题反馈、帮助
